Firmware source code (for Arduino IDE)
